{
  "Version": {
    "EnergyPlus": {
      "version_identifier": "25.1"
    }
  },
  "SimulationControl": {
    "Weather only": {
      "do_zone_sizing_calculation": "No",
      "do_system_sizing_calculation": "No",
      "do_plant_sizing_calculation": "No",
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Building": {
    "Single-zone office": {
      "north_axis": 0,
      "terrain": "Suburbs"
    }
  },
  "Timestep": {
    "Quarter-hour zone timestep": {
      "number_of_timesteps_per_hour": 4
    }
  },
  "RunPeriod": {
    "Winter weekday validation": {
      "begin_month": 1,
      "begin_day_of_month": 27,
      "end_month": 1,
      "end_day_of_month": 27,
      "day_of_week_for_start_day": "Monday",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_daylight_saving_period": "No",
      "apply_weekend_holiday_rule": "No"
    }
  },
  "GlobalGeometryRules": {
    "Cartesian coordinates": {
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise",
      "coordinate_system": "World"
    }
  },
  "Zone": {
    "Office": {
      "floor_area": 20,
      "volume": 60,
      "ceiling_height": 3
    }
  },
  "Site:Location": {
    "Belfort Fontaine": {
      "latitude": 47.5917,
      "longitude": 6.8369,
      "time_zone": 1,
      "elevation": 402
    }
  },
  "Material": {
    "Masonry 200 mm": {
      "roughness": "MediumRough",
      "thickness": 0.2,
      "conductivity": 0.72,
      "density": 1800,
      "specific_heat": 840
    },
    "Concrete 150 mm": {
      "roughness": "MediumRough",
      "thickness": 0.15,
      "conductivity": 1.4,
      "density": 2200,
      "specific_heat": 880
    },
    "Mineral wool 100 mm": {
      "roughness": "MediumSmooth",
      "thickness": 0.1,
      "conductivity": 0.037,
      "density": 40,
      "specific_heat": 840
    },
    "Mineral wool 160 mm": {
      "roughness": "MediumSmooth",
      "thickness": 0.16,
      "conductivity": 0.037,
      "density": 40,
      "specific_heat": 840
    },
    "Rigid insulation 80 mm": {
      "roughness": "MediumSmooth",
      "thickness": 0.08,
      "conductivity": 0.035,
      "density": 35,
      "specific_heat": 1450
    },
    "Wood door 45 mm": {
      "roughness": "MediumSmooth",
      "thickness": 0.045,
      "conductivity": 0.14,
      "density": 550,
      "specific_heat": 1600
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "Double glazing": {
      "u_factor": 1.6,
      "solar_heat_gain_coefficient": 0.55
    }
  },
  "Construction": {
    "Insulated masonry": {
      "outside_layer": "Mineral wool 100 mm",
      "layer_2": "Masonry 200 mm"
    },
    "Insulated roof": {
      "outside_layer": "Mineral wool 160 mm",
      "layer_2": "Concrete 150 mm"
    },
    "Insulated slab": {
      "outside_layer": "Rigid insulation 80 mm",
      "layer_2": "Concrete 150 mm"
    },
    "Opaque wood door": {
      "outside_layer": "Wood door 45 mm"
    },
    "South double glazing": {
      "outside_layer": "Double glazing"
    }
  },
  "BuildingSurface:Detailed": {
    "South wall": {
      "surface_type": "Wall",
      "construction_name": "Insulated masonry",
      "zone_name": "Office",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ]
    },
    "East wall": {
      "surface_type": "Wall",
      "construction_name": "Insulated masonry",
      "zone_name": "Office",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 3
        }
      ]
    },
    "North wall": {
      "surface_type": "Wall",
      "construction_name": "Insulated masonry",
      "zone_name": "Office",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 3
        }
      ]
    },
    "West wall": {
      "surface_type": "Wall",
      "construction_name": "Insulated masonry",
      "zone_name": "Office",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        }
      ]
    },
    "Roof": {
      "surface_type": "Roof",
      "construction_name": "Insulated roof",
      "zone_name": "Office",
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "wind_exposure": "WindExposed",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 3
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 3
        }
      ]
    },
    "Slab": {
      "surface_type": "Floor",
      "construction_name": "Insulated slab",
      "zone_name": "Office",
      "outside_boundary_condition": "Foundation",
      "sun_exposure": "NoSun",
      "wind_exposure": "NoWind",
      "number_of_vertices": 4,
      "vertices": [
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 0,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 4,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 5,
          "vertex_y_coordinate": 0,
          "vertex_z_coordinate": 0
        }
      ],
      "outside_boundary_condition_object": "Office slab foundation"
    }
  },
  "FenestrationSurface:Detailed": {
    "South window": {
      "surface_type": "Window",
      "construction_name": "South double glazing",
      "building_surface_name": "South wall",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 1.75,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 2.1,
      "vertex_2_x_coordinate": 1.75,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 0.9,
      "vertex_3_x_coordinate": 3.25,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 0.9,
      "vertex_4_x_coordinate": 3.25,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 2.1
    },
    "North door": {
      "surface_type": "Door",
      "construction_name": "Opaque wood door",
      "building_surface_name": "North wall",
      "number_of_vertices": 4,
      "vertex_1_x_coordinate": 2.95,
      "vertex_1_y_coordinate": 4,
      "vertex_1_z_coordinate": 2.11,
      "vertex_2_x_coordinate": 2.95,
      "vertex_2_y_coordinate": 4,
      "vertex_2_z_coordinate": 0.01,
      "vertex_3_x_coordinate": 2.05,
      "vertex_3_y_coordinate": 4,
      "vertex_3_z_coordinate": 0.01,
      "vertex_4_x_coordinate": 2.05,
      "vertex_4_y_coordinate": 4,
      "vertex_4_z_coordinate": 2.11
    }
  },
  "ScheduleTypeLimits": {
    "Fraction": {
      "lower_limit_value": 0,
      "upper_limit_value": 1,
      "numeric_type": "Continuous",
      "unit_type": "Dimensionless"
    },
    "Temperature": {
      "numeric_type": "Continuous",
      "unit_type": "Temperature"
    },
    "Control type": {
      "lower_limit_value": 0,
      "upper_limit_value": 4,
      "numeric_type": "Discrete",
      "unit_type": "Control"
    },
    "Activity": {
      "lower_limit_value": 0,
      "numeric_type": "Continuous",
      "unit_type": "ActivityLevel"
    },
    "CO2 concentration ppm": {
      "lower_limit_value": 0,
      "numeric_type": "Continuous",
      "unit_type": "Dimensionless"
    }
  },
  "Schedule:Constant": {
    "Always on": {
      "schedule_type_limits_name": "Fraction",
      "hourly_value": 1
    },
    "Office activity": {
      "schedule_type_limits_name": "Activity",
      "hourly_value": 120
    },
    "Outdoor CO2": {
      "schedule_type_limits_name": "CO2 concentration ppm",
      "hourly_value": 420
    },
    "Dual setpoint control": {
      "schedule_type_limits_name": "Control type",
      "hourly_value": 4
    },
    "DX fan cycling": {
      "schedule_type_limits_name": "Fraction",
      "hourly_value": 0
    }
  },
  "Schedule:Compact": {
    "Office occupancy": {
      "schedule_type_limits_name": "Fraction",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ]
    },
    "Heating setpoint": {
      "schedule_type_limits_name": "Temperature",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 16
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 16
        }
      ]
    },
    "Summer cooling setpoint": {
      "schedule_type_limits_name": "Temperature",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 50
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 26
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 26
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 26
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 50
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 50
        }
      ]
    },
    "DX scheduled availability": {
      "schedule_type_limits_name": "Fraction",
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ]
    }
  },
  "People": {
    "Office occupants": {
      "zone_or_zonelist_or_space_or_spacelist_name": "Office",
      "number_of_people_schedule_name": "Office occupancy",
      "number_of_people_calculation_method": "People",
      "number_of_people": 2,
      "activity_level_schedule_name": "Office activity",
      "fraction_radiant": 0.3,
      "carbon_dioxide_generation_rate": 3.82e-08
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "Constant infiltration": {
      "zone_or_zonelist_or_space_or_spacelist_name": "Office",
      "schedule_name": "Always on",
      "design_flow_rate_calculation_method": "AirChanges/Hour",
      "air_changes_per_hour": 0.2,
      "constant_term_coefficient": 1,
      "temperature_term_coefficient": 0,
      "velocity_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0
    }
  },
  "ZoneControl:Thermostat": {
    "Office thermostat": {
      "zone_or_zonelist_name": "Office",
      "control_type_schedule_name": "Dual setpoint control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_1_name": "Office dual setpoints"
    }
  },
  "ZoneHVAC:Baseboard:Convective:Electric": {
    "Electric baseboard": {
      "availability_schedule_name": "Always on",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_design_capacity": 2000,
      "efficiency": 1
    }
  },
  "ZoneHVAC:EquipmentList": {
    "Office equipment": {
      "load_distribution_scheme": "SequentialLoad",
      "equipment": [
        {
          "zone_equipment_object_type": "ZoneHVAC:Baseboard:Convective:Electric",
          "zone_equipment_name": "Electric baseboard",
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 1
        },
        {
          "zone_equipment_object_type": "AirLoopHVAC:UnitarySystem",
          "zone_equipment_name": "Office DX unit",
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 2
        }
      ]
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "Office connections": {
      "zone_name": "Office",
      "zone_conditioning_equipment_list_name": "Office equipment",
      "zone_air_node_name": "Office air node",
      "zone_air_inlet_node_or_nodelist_name": "Office cooling supply",
      "zone_air_exhaust_node_or_nodelist_name": "Office cooling exhaust"
    }
  },
  "Output:Variable": {
    "Office air temperature": {
      "key_value": "Office",
      "variable_name": "Zone Mean Air Temperature",
      "reporting_frequency": "Timestep"
    },
    "Office heating setpoint": {
      "key_value": "Office",
      "variable_name": "Zone Thermostat Heating Setpoint Temperature",
      "reporting_frequency": "Timestep"
    },
    "Office person count": {
      "key_value": "Office",
      "variable_name": "Zone People Occupant Count",
      "reporting_frequency": "Timestep"
    },
    "Baseboard heating power": {
      "key_value": "Electric baseboard",
      "variable_name": "Baseboard Total Heating Rate",
      "reporting_frequency": "Timestep"
    },
    "Baseboard electrical power": {
      "key_value": "Electric baseboard",
      "variable_name": "Baseboard Electricity Rate",
      "reporting_frequency": "Timestep"
    },
    "Office CO2": {
      "key_value": "Office",
      "variable_name": "Zone Air CO2 Concentration",
      "reporting_frequency": "Timestep"
    },
    "Office CO2 generation": {
      "key_value": "Office",
      "variable_name": "Zone Air CO2 Internal Gain Volume Flow Rate",
      "reporting_frequency": "Timestep"
    },
    "Baseboard electrical energy": {
      "key_value": "Electric baseboard",
      "variable_name": "Baseboard Electricity Energy",
      "reporting_frequency": "Timestep"
    },
    "Office relative humidity": {
      "key_value": "Office",
      "variable_name": "Zone Air Relative Humidity",
      "reporting_frequency": "Timestep"
    },
    "Office humidity ratio": {
      "key_value": "Office",
      "variable_name": "Zone Air Humidity Ratio",
      "reporting_frequency": "Timestep"
    },
    "Outdoor relative humidity": {
      "key_value": "Environment",
      "variable_name": "Site Outdoor Air Relative Humidity",
      "reporting_frequency": "Timestep"
    },
    "Outdoor humidity ratio": {
      "key_value": "Environment",
      "variable_name": "Site Outdoor Air Humidity Ratio",
      "reporting_frequency": "Timestep"
    },
    "Outdoor temperature": {
      "key_value": "Environment",
      "variable_name": "Site Outdoor Air Drybulb Temperature",
      "reporting_frequency": "Timestep"
    },
    "Occupants sensible heat": {
      "key_value": "Office",
      "variable_name": "Zone People Sensible Heating Rate",
      "reporting_frequency": "Timestep"
    },
    "Occupants latent heat": {
      "key_value": "Office",
      "variable_name": "Zone People Latent Gain Rate",
      "reporting_frequency": "Timestep"
    },
    "Office cooling setpoint": {
      "key_value": "Office",
      "variable_name": "Zone Thermostat Cooling Setpoint Temperature",
      "reporting_frequency": "Timestep"
    },
    "Cooling demand sensible": {
      "key_value": "Office",
      "variable_name": "Zone Predicted Sensible Load to Cooling Setpoint Heat Transfer Rate",
      "reporting_frequency": "Timestep"
    },
    "Office cooling supply System Node Mass Flow Rate Timestep": {
      "key_value": "Office cooling supply",
      "variable_name": "System Node Mass Flow Rate",
      "reporting_frequency": "Timestep"
    },
    "Office cooling supply System Node Mass Flow Rate Detailed": {
      "key_value": "Office cooling supply",
      "variable_name": "System Node Mass Flow Rate",
      "reporting_frequency": "Detailed"
    },
    "Office cooling exhaust System Node Mass Flow Rate Timestep": {
      "key_value": "Office cooling exhaust",
      "variable_name": "System Node Mass Flow Rate",
      "reporting_frequency": "Timestep"
    },
    "Office cooling exhaust System Node Mass Flow Rate Detailed": {
      "key_value": "Office cooling exhaust",
      "variable_name": "System Node Mass Flow Rate",
      "reporting_frequency": "Detailed"
    },
    "Unitary System Total Cooling Rate Timestep": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System Total Cooling Rate",
      "reporting_frequency": "Timestep"
    },
    "Unitary System Total Cooling Rate Detailed": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System Total Cooling Rate",
      "reporting_frequency": "Detailed"
    },
    "Unitary System Sensible Cooling Rate Timestep": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System Sensible Cooling Rate",
      "reporting_frequency": "Timestep"
    },
    "Unitary System Sensible Cooling Rate Detailed": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System Sensible Cooling Rate",
      "reporting_frequency": "Detailed"
    },
    "Unitary System Latent Cooling Rate Timestep": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System Latent Cooling Rate",
      "reporting_frequency": "Timestep"
    },
    "Unitary System Latent Cooling Rate Detailed": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System Latent Cooling Rate",
      "reporting_frequency": "Detailed"
    },
    "Unitary System Electricity Rate Timestep": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System Electricity Rate",
      "reporting_frequency": "Timestep"
    },
    "Unitary System Electricity Rate Detailed": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System Electricity Rate",
      "reporting_frequency": "Detailed"
    },
    "Unitary System DX Coil Speed Level Timestep": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System DX Coil Speed Level",
      "reporting_frequency": "Timestep"
    },
    "Unitary System DX Coil Speed Level Detailed": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System DX Coil Speed Level",
      "reporting_frequency": "Detailed"
    },
    "Unitary System DX Coil Speed Ratio Timestep": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System DX Coil Speed Ratio",
      "reporting_frequency": "Timestep"
    },
    "Unitary System DX Coil Speed Ratio Detailed": {
      "key_value": "Office DX unit",
      "variable_name": "Unitary System DX Coil Speed Ratio",
      "reporting_frequency": "Detailed"
    },
    "Cooling Coil Total Cooling Rate Timestep": {
      "key_value": "Office DX two-stage coil",
      "variable_name": "Cooling Coil Total Cooling Rate",
      "reporting_frequency": "Timestep"
    },
    "Cooling Coil Total Cooling Rate Detailed": {
      "key_value": "Office DX two-stage coil",
      "variable_name": "Cooling Coil Total Cooling Rate",
      "reporting_frequency": "Detailed"
    },
    "Cooling Coil Electricity Rate Timestep": {
      "key_value": "Office DX two-stage coil",
      "variable_name": "Cooling Coil Electricity Rate",
      "reporting_frequency": "Timestep"
    },
    "Cooling Coil Electricity Rate Detailed": {
      "key_value": "Office DX two-stage coil",
      "variable_name": "Cooling Coil Electricity Rate",
      "reporting_frequency": "Detailed"
    },
    "Fan Electricity Rate Timestep": {
      "key_value": "Office DX fan",
      "variable_name": "Fan Electricity Rate",
      "reporting_frequency": "Timestep"
    },
    "Fan Electricity Rate Detailed": {
      "key_value": "Office DX fan",
      "variable_name": "Fan Electricity Rate",
      "reporting_frequency": "Detailed"
    },
    "Schedule Value Timestep": {
      "key_value": "DX scheduled availability",
      "variable_name": "Schedule Value",
      "reporting_frequency": "Timestep"
    },
    "Schedule Value Detailed": {
      "key_value": "DX scheduled availability",
      "variable_name": "Schedule Value",
      "reporting_frequency": "Detailed"
    },
    "Zone Mean Air Temperature Detailed": {
      "key_value": "Office",
      "variable_name": "Zone Mean Air Temperature",
      "reporting_frequency": "Detailed"
    },
    "Zone Air Relative Humidity Detailed": {
      "key_value": "Office",
      "variable_name": "Zone Air Relative Humidity",
      "reporting_frequency": "Detailed"
    },
    "Zone Air Humidity Ratio Detailed": {
      "key_value": "Office",
      "variable_name": "Zone Air Humidity Ratio",
      "reporting_frequency": "Detailed"
    },
    "Site Outdoor Air Drybulb Temperature Detailed": {
      "key_value": "Environment",
      "variable_name": "Site Outdoor Air Drybulb Temperature",
      "reporting_frequency": "Detailed"
    },
    "Office zone node temperature Detailed": {
      "key_value": "Office air node",
      "variable_name": "System Node Temperature",
      "reporting_frequency": "Detailed"
    },
    "Mechanical outdoor airflow": {
      "key_value": "Office",
      "variable_name": "Zone Ventilation Outdoor Density Volume Flow Rate",
      "reporting_frequency": "Timestep"
    },
    "Ventilation inlet air temperature": {
      "key_value": "Office",
      "variable_name": "Zone Ventilation Air Inlet Temperature",
      "reporting_frequency": "Timestep"
    },
    "Ventilation sensible loss": {
      "key_value": "Office",
      "variable_name": "Zone Ventilation Sensible Heat Loss Energy",
      "reporting_frequency": "Timestep"
    },
    "Zone Ventilation Sensible Heat Gain Energy": {
      "key_value": "Office",
      "variable_name": "Zone Ventilation Sensible Heat Gain Energy",
      "reporting_frequency": "Timestep"
    },
    "Zone Ventilation Latent Heat Gain Energy": {
      "key_value": "Office",
      "variable_name": "Zone Ventilation Latent Heat Gain Energy",
      "reporting_frequency": "Timestep"
    },
    "Zone Ventilation Latent Heat Loss Energy": {
      "key_value": "Office",
      "variable_name": "Zone Ventilation Latent Heat Loss Energy",
      "reporting_frequency": "Timestep"
    },
    "Zone Ventilation Fan Electricity Energy": {
      "key_value": "Office",
      "variable_name": "Zone Ventilation Fan Electricity Energy",
      "reporting_frequency": "Timestep"
    },
    "Zone Infiltration Outdoor Density Volume Flow Rate": {
      "key_value": "Office",
      "variable_name": "Zone Infiltration Outdoor Density Volume Flow Rate",
      "reporting_frequency": "Timestep"
    },
    "Zone Air Heat Balance Outdoor Air Transfer Rate": {
      "key_value": "Office",
      "variable_name": "Zone Air Heat Balance Outdoor Air Transfer Rate",
      "reporting_frequency": "Timestep"
    },
    "Zone Air Heat Balance System Air Transfer Rate": {
      "key_value": "Office",
      "variable_name": "Zone Air Heat Balance System Air Transfer Rate",
      "reporting_frequency": "Timestep"
    }
  },
  "OutputControl:Files": {
    "CSV reporting": {
      "output_csv": "Yes"
    }
  },
  "Foundation:Kiva": {
    "Office slab foundation": {
      "wall_height_above_grade": 0.2,
      "wall_depth_below_slab": 0.0
    }
  },
  "Foundation:Kiva:Settings": {
    "Office ground settings": {
      "deep_ground_boundary_condition": "Autoselect",
      "simulation_timestep": "Timestep"
    }
  },
  "SurfaceProperty:ExposedFoundationPerimeter": {
    "Office slab perimeter": {
      "surface_name": "Slab",
      "exposed_perimeter_calculation_method": "TotalExposedPerimeter",
      "total_exposed_perimeter": 18.0
    }
  },
  "ZoneAirContaminantBalance": {
    "Office contaminant balance": {
      "carbon_dioxide_concentration": "Yes",
      "outdoor_carbon_dioxide_schedule_name": "Outdoor CO2",
      "generic_contaminant_concentration": "No"
    }
  },
  "AirLoopHVAC:UnitarySystem": {
    "Office DX unit": {
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Office",
      "availability_schedule_name": "DX scheduled availability",
      "air_inlet_node_name": "Office cooling exhaust",
      "air_outlet_node_name": "Office cooling supply",
      "supply_fan_object_type": "Fan:OnOff",
      "supply_fan_name": "Office DX fan",
      "fan_placement": "BlowThrough",
      "supply_air_fan_operating_mode_schedule_name": "DX fan cycling",
      "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
      "cooling_coil_name": "Office DX two-stage coil",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "cooling_supply_air_flow_rate": 0.17500000000000002,
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "no_load_supply_air_flow_rate": 0,
      "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
      "design_specification_multispeed_object_name": "Office DX speeds"
    }
  },
  "Coil:Cooling:DX:MultiSpeed": {
    "Office DX two-stage coil": {
      "availability_schedule_name": "Always on",
      "air_inlet_node_name": "Office DX fan outlet",
      "air_outlet_node_name": "Office cooling supply",
      "fuel_type": "Electricity",
      "number_of_speeds": 2,
      "speed_1_gross_rated_total_cooling_capacity": 1500,
      "speed_1_gross_rated_sensible_heat_ratio": 0.75,
      "speed_1_gross_rated_cooling_cop": 3,
      "speed_1_rated_air_flow_rate": 0.075,
      "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
      "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "HPACCoolCapFFF",
      "speed_1_energy_input_ratio_function_of_temperature_curve_name": "HPACEIRFT",
      "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "HPACEIRFFF",
      "speed_1_part_load_fraction_correlation_curve_name": "HPACPLFFPLR",
      "speed_2_gross_rated_total_cooling_capacity": 3500,
      "speed_2_gross_rated_sensible_heat_ratio": 0.75,
      "speed_2_gross_rated_cooling_cop": 3,
      "speed_2_rated_air_flow_rate": 0.17500000000000002,
      "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "HPACCoolCapFT",
      "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "HPACCoolCapFFF",
      "speed_2_energy_input_ratio_function_of_temperature_curve_name": "HPACEIRFT",
      "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "HPACEIRFFF",
      "speed_2_part_load_fraction_correlation_curve_name": "HPACPLFFPLR"
    }
  },
  "Fan:OnOff": {
    "Office DX fan": {
      "availability_schedule_name": "Always on",
      "pressure_rise": 75,
      "air_inlet_node_name": "Office cooling exhaust",
      "air_outlet_node_name": "Office DX fan outlet",
      "fan_total_efficiency": 0.45,
      "maximum_flow_rate": 0.17500000000000002,
      "motor_efficiency": 0.9,
      "motor_in_airstream_fraction": 1
    }
  },
  "UnitarySystemPerformance:Multispeed": {
    "Office DX speeds": {
      "number_of_speeds_for_heating": 0,
      "number_of_speeds_for_cooling": 2,
      "single_mode_operation": "No",
      "flow_ratios": [
        {
          "heating_speed_supply_air_flow_ratio": "Autosize",
          "cooling_speed_supply_air_flow_ratio": 0.4285714285714285
        },
        {
          "heating_speed_supply_air_flow_ratio": "Autosize",
          "cooling_speed_supply_air_flow_ratio": 1
        }
      ]
    }
  },
  "Curve:Biquadratic": {
    "HPACCoolCapFT": {
      "coefficient1_constant": 0.942587793,
      "coefficient2_x": 0.009543347,
      "coefficient3_x_2": 0.00068377,
      "coefficient4_y": -0.011042676,
      "coefficient5_y_2": 5.249e-06,
      "coefficient6_x_y": -9.72e-06,
      "minimum_value_of_x": 12.77778,
      "maximum_value_of_x": 23.88889,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 46.11111
    },
    "HPACEIRFT": {
      "coefficient1_constant": 0.342414409,
      "coefficient2_x": 0.034885008,
      "coefficient3_x_2": -0.0006237,
      "coefficient4_y": 0.004977216,
      "coefficient5_y_2": 0.000437951,
      "coefficient6_x_y": -0.000728028,
      "minimum_value_of_x": 12.77778,
      "maximum_value_of_x": 23.88889,
      "minimum_value_of_y": 18.0,
      "maximum_value_of_y": 46.11111
    }
  },
  "Curve:Quadratic": {
    "HPACCoolCapFFF": {
      "coefficient1_constant": 0.8,
      "coefficient2_x": 0.2,
      "coefficient3_x_2": 0.0,
      "minimum_value_of_x": 0.5,
      "maximum_value_of_x": 1.5
    },
    "HPACEIRFFF": {
      "coefficient1_constant": 1.1552,
      "coefficient2_x": -0.1808,
      "coefficient3_x_2": 0.0256,
      "minimum_value_of_x": 0.5,
      "maximum_value_of_x": 1.5
    },
    "HPACPLFFPLR": {
      "coefficient1_constant": 0.85,
      "coefficient2_x": 0.15,
      "coefficient3_x_2": 0.0,
      "minimum_value_of_x": 0.0,
      "maximum_value_of_x": 1.0
    }
  },
  "ZoneVentilation:DesignFlowRate": {
    "Balanced outdoor air": {
      "zone_or_zonelist_or_space_or_spacelist_name": "Office",
      "schedule_name": "Always on",
      "design_flow_rate_calculation_method": "Flow/Zone",
      "design_flow_rate": 0,
      "ventilation_type": "Balanced",
      "fan_pressure_rise": 150.0,
      "fan_total_efficiency": 0.5,
      "constant_term_coefficient": 1,
      "temperature_term_coefficient": 0,
      "velocity_term_coefficient": 0,
      "velocity_squared_term_coefficient": 0,
      "density_basis": "Outdoor"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "Office dual setpoints": {
      "heating_setpoint_temperature_schedule_name": "Heating setpoint",
      "cooling_setpoint_temperature_schedule_name": "Summer cooling setpoint"
    }
  }
}
